---
author: owner-directed (Divy) · agent-researched
created: 2026-10-19
updated: 2026-10-19
status: done
scope: First bounded search for BESS Hurricane-wind construction and direct-repair evidence; no universal absence claim
---

# Search boundary and result

Cutoff: 2026-10-19. Target: the settled standalone outdoor liquid-cooled LFP
reference, direct Hurricane wind, same-unit repair/replacement cost. Required
chain: comparable wind demand -> enclosure/anchorage or electrical failure ->
repair disposition -> same-unit value. Existing source curves are audited before
considering new values. This pass does not exhaust all manufacturers or literature.

Surfaces: current Damage artifact index and Solar TC-wind dossier/evaluator;
previously pinned Sungrow/SMA manuals; official Tesla, Fluence, Sungrow and SYL
searches; primary engineering/permit filings; primary research abstract screening.

Exact query families used:

- `site.tesla.com Megapack wind speed 150 mph design foundation anchorage`
- `site.fluenceenergy.com battery storage hurricane wind design Cube`
- `site.sungrowpower.com PowerTitan wind load battery storage`
- `"Megapack" "wind" "m/s"`
- `"battery energy storage" "wind load" manufacturer manual`
- `site.nrel.gov "battery" "hurricane" damage wind`
- `site.fluenceenergy.com "hurricane" "Maria"`
- `site.energylibrary.tesla.com Megapack wind foundation anchor`
- `site.sungrowpower.com "ST5015" "wind" "60"`
- `site.sylbattery.com "Wind Load" "66"`
- `battery energy storage hurricane wind fragility repair cost container structural`
- `"battery" "wind load" site.sylbattery.com`
- `"energy storage" "wind" "60m/s" site.sungrowpower.com`
- `"BESS" "wind load" site.goodwe.com`
- `"battery energy storage" "hurricane" "damage ratio"`

Include primary construction/test evidence and operator accounts, with endpoint
limits. Exclude SEO summaries, unnamed specifications, shipping-door products
that happen to be called Megapack, residential-to-utility numerical transfers,
dispatch/revenue studies and assumptions presented as measured repair data.
Manufacturer content is primary for what that manufacturer states, not independent
verification or universal applicability.

Results and missing links:

| Link | Finding / disposition |
|---|---|
| Existing numerical form | Five current Solar site-facility records reproduced; all relevant response parameters explicitly T4 |
| Actual load path | CT permit drawing and SMA storm-package instructions inspected; construction-specific mounting demonstrated, no target resistance distribution |
| Published utility product resistance | SYL sheet states 66 m/s; reviewed sheet does not state wind averaging/height/exposure basis or fragility/repair endpoint; not adopted |
| Field survival | AES/Fluence reports operation during Irma/Maria; local equipment intensity and repair bill not established in that account |
| Residential rating | Tesla Powerwall guidance rejected for numerical utility transfer |
| Literature lead | Hurricane co-planning preprint abstract concerns line fragility; full paper unreviewed, so no claim about all its content |
| Repair-cost link | No target-matched enclosure/PCS gust-to-repair response admitted by this pass; source-only curves remain source-only |

Access: web reader rejected the large Sungrow/SMA/CT PDFs by size. Existing
Sungrow/SMA bytes were reused and CT/CEC PDFs were downloaded from official
origins, hashed and inspected locally. CT text extraction has font-encoding
issues; drawing S-102 was read visually. Fluence and Tesla HTML were also cached.
No contact, form submission or private-document access was attempted.

Stop this pass here. The next search concerns matched enclosure/PCS resistance
basis and repair-state consequences, followed by a small explicit proxy comparison
if warranted. Do not repeat this entire search or infer that no useful curve can
ever be built. Update when a matched test/inspection record, OEM design basis or
reviewable engineering derivation becomes available.
