<!--
author: owner-directed (Divy) · agent-drafted
created: 2026-10-18
updated: 2026-10-18
status: active
scope: BESS Damage assumptions and actionable re-entry conditions
-->

# Assumptions and future work

| ID | Current treatment | Why / source | Next evidence or test / owner |
|---|---|---|---|
| BD-A01 | Outdoor LFP separate-PCS selected reference | Hazard r1; class template, not one OEM product | Recheck transfer if architecture/chemistry changes. Hazard + Damage |
| BD-A02 | 0.30 m bases are geometry only | BF-C05; no ingress rating supplied | Obtain lowest vulnerable-entry datum or state an explicit candidate assumption; test equality and bypass paths. Damage |
| BD-A03 | $84M total unchanged; four source-based cost shares recorded, not runtime repair units | BF-S01; BF-S13/14; r3 allocation | Qualify replacement scope; exact target repair quotes would replace related-benchmark shares. Damage + Hazard value owner |
| BD-A04 | $13.2M electrical bucket remains mixed | BF-S01 | Resolve MV/controls/cable shares when binding distinct curves; do not inherit transformer/control mismatch. Hazard value owner |
| BD-A05 | No numeric saline or duration modifier selected | BF-S02 gives direction/mechanisms, not multiplier | Matched exposure-duration/water-quality study; compare same-unit consequence. Damage |
| BD-A06 | No perfect containment or total-plant cascade assumed | BF-S03, Hazard scope | Configuration-matched externally initiated test; cap overlapping physical replacement once. Damage |
| BD-A07 | NEMA and OEM instructions are conditional evidence | BF-C01/BF-C02 | Verify ingress and damaged-unit boundaries before using replacement guidance. Damage |
| BD-A08 | Existing PCS/switchgear shapes are candidate T3 proxies | BF-S06 and source numerical audit | Qualify target construction and datum; preserve provenance and domain. Damage |
| BD-A09 | $0.6M installation has no independent curve | BF-S01, same-unit cost principle | Allocate once to actual direct work; check source curves' cost denominator. Hazard + Damage |
| BD-A10 | Other sizes/durations not yet qualified | Owner request, BD-D05 | Test matched-unit DR reuse separately from EAL/tail projection; complete production examples. Hazard + Damage + production |
| BD-A11 | Post-immersion test outcomes are not direct repair ratios | BF-C11–C13; NHTSA postmortem follows additional soaking; early smoke triggers intervention | Require test timeline and repair assessment before fitting probabilities/DR. Damage |
| BD-A12 | No uniform cost distribution with height and no automatic full-bundle swap | BF-C15; 19.3× hypothetical difference at0.45m | Resolve grouped repair scope and cost allocation; never average hypotheses into a curve. Damage + value owner |
| BD-A13 | Source direct-input shares allocate all embedded enclosure price proportionally | BF-C18; 2023-dollar donor inputs used only as shares of fixed2024-dollar total | Target bill of materials and service pricing; do not infer bare-cell field repair. Damage + value owner |
| BD-A14 | BF-Q01 all-active replacement above assumed0.30m entry approved for local testing only | BF-C20; conservative T4 policy including cooling, not measured mean | Initial local consumer tests pass; canonical/annual qualification and matched service evidence remain. Damage |
| BD-A15 | Enclosure/racks/fire-suppression composite remains unmodeled | BF-C17/21;14.15% of enclosure value is a mixed category, not purely passive shell | Separate fire equipment, structural property, cleanup and repair policy; retain value until addressed. Damage + value owner |

These are research assumptions and missing evidence, not silent runtime defaults.
The next candidate must separate parameters supported by evidence from explicit
engineering assumptions; unknown inputs must not masquerade as measured zeros.
