<!--
author: owner-directed (Divy) · agent-researched
created: 2026-10-16
updated: 2026-10-16
status: active
scope: Explicit target/source uncertainties, ownership and reopening triggers.
-->

# Substation Damage — assumptions and open seams

| ID | Assumption or unresolved item | Owner / next evidence | Trigger |
|---|---|---|---|
| SD-A01 | ESSM mapping uses the station's 345 kV high side; source classes have identical current ordinates | Damage: verify mixed-voltage classification interpretation | Revised classification or new differentiated curves |
| SD-A02 | Source built-in elevations differ from target; no conservative-direction claim | Damage: source context and a concrete proxy disposition | Owner's scope choice or component evidence |
| SD-A03 | Source table exact values are inherited from governed evidence; fresh PDF retrieval returned 403 | Damage: retained matching PDF or authoritative accessible copy/context | Recovery/new technical method |
| SD-A04 | Installed new-build cost is a fixed-vintage replacement-value proxy, not a 2026 appraisal | Hazard value owner: retain source price-year caveat and exact row IDs | New source rates or revised target |
| SD-A05 | House/foundation, trench, containment/site/mixed civil scope is unresolved | Damage + Hazard: repair-denominator crosswalk | Qualified cost-scope evidence |
| SD-A06 | Clean freshwater is a proposed scenario assumption, not established by riverine/pluvial labels | Hazard: event-domain declaration and missing-water handling | Actual water-quality evidence |
| SD-A07 | No event-domain extrapolation above 10 ft or missing support to zero | Hazard + Damage: valid domain and annual-completeness proof | New tail response or explicit narrower product |
| SD-A08 | New-build PM/A&G/engineering allowances do not imply repair-support factors | Damage: once-only repair-support method | Repair-cost evidence |
| SD-A09 | Reference helper proposal metadata is stale for current canonical use | Damage + Hazard: inspect actual production consumer and classify any repair | Candidate implementation |
| SD-A10 | Component evidence search this turn is bounded, not exhaustive | Damage: targeted search tied to a failure mechanism and same-unit repair endpoint | Specific new source or rejected assembly route |
